import XorShift "mo:rand/XorShift";
import ULIDAsyncSource "mo:ulid/async/Source";
import ULIDSource "mo:ulid/Source";
import ULID "mo:ulid/ULID";

module {

    public func generateULIDSync() : Text {

        ULID.toText(ULIDSource.Source(XorShift.toReader(XorShift.XorShift64(null)), 123).new());
    };

    public func generateULIDAsync() : async Text {

        ULID.toText(await ULIDAsyncSource.Source(0).new());
    };
};