import AlfangoDB        "mo:alfangodb/AlfangoDB";


module {

    let name = "2024020200001-create-konecta-database";
    let migrationInput : AlfangoDB.UpdateOpsInputType = #CreateItemInput({ tableName });
    

};